import Principal "mo:base/Principal";
import NFTActorClass "../NFT/nft";
import Cycles "mo:base/ExperimentalCycles";
import Debug "mo:base/Debug";
import HashMap "mo:base/HashMap";
import List "mo:base/List";
import Iter "mo:base/Iter";

// the platform
actor OpenC {
    private type Listing = {
        itemOwner: Principal;
        itemPrice: Nat;
    };

    var mapOfNFTs = HashMap.HashMap<Principal, NFTActorClass.NFT>(1, Principal.equal, Principal.hash);
    var mapOfOwners = HashMap.HashMap<Principal, List.List<Principal>>(1, Principal.equal, Principal.hash);
    var mapOfListings = HashMap.HashMap<Principal, Listing>(1, Principal.equal, Principal.hash);

    public shared(msg) func mint(imgData: [Nat8], name: Text): async Principal{
        //return the principal of the newly minted canister
        let owner: Principal = msg.caller;

        Debug.print(debug_show(Cycles.balance()));
        Cycles.add(1_000);
        Debug.print(debug_show(Cycles.balance()));
        let newNFT = await NFTActorClass.NFT(name, owner, imgData);

        let newNFTPrincipal = await newNFT.getCanisterId();
        
        mapOfNFTs.put(newNFTPrincipal, newNFT);
        addOwnership(owner, newNFTPrincipal);

        return newNFTPrincipal;  
    };


    private func addOwnership(owner: Principal, nftId: Principal){
        var onwedNFTs : List.List<Principal> = switch(mapOfOwners.get(owner)){
            case null List.nil<Principal>();
            case (?reault) reault;
        };

        onwedNFTs:= List.push(nftId, onwedNFTs);
        mapOfOwners.put(owner, onwedNFTs);
    };

    public query func getOwnedNFTs(user: Principal): async [Principal]{
        var userNFTs : List.List<Principal> = switch(mapOfOwners.get(user)){
            case null List.nil<Principal>();
            case (?reault) reault;
        };

        return List.toArray(userNFTs);
    };

    public query func getListedNFTs(): async [Principal]{
        return Iter.toArray(mapOfListings.keys());
    };

    public shared(msg) func listItem(id: Principal, price: Nat): async Text{
        var item : NFTActorClass.NFT = switch(mapOfNFTs.get(id)){
            case null return "NFT does not exist";
            case (?result) result;
        };

       // check the owner who sells
        let owner = await item.getOwner();
        if (Principal.equal(owner, msg.caller)){
            let newListing: Listing = {
                itemOwner = owner;
                itemPrice = price;
            };
            mapOfListings.put(id, newListing);
            return "Success";
        }else{
            return "You can't do so!";
        }
    };

    public query func getCanisterId(): async Principal{
        return Principal.fromActor(OpenC);
    };

    public query func isListed(id: Principal): async Bool{
        if(mapOfListings.get(id) == null){
            return false;
        }
        else{
            return true;
        }
    };

    public query func getOriginalOwner(id: Principal): async Principal{
        var listing: Listing = switch(mapOfListings.get(id)){
            case null return Principal.fromText("");
            case (?result) result;
        };
        return listing.itemOwner;
    };

    public query func getListedNFTPrice(id: Principal): async Nat{
        var listing: Listing = switch(mapOfListings.get(id)){
            case null return 0;
            case (?result) result;
        };
        return listing.itemPrice;
    };


    public shared(msg) func completePurchase(id: Principal, ownerId: Principal, newOwnerId: Principal): async Text{
        var purchasedNFT: NFTActorClass.NFT = switch (mapOfNFTs.get(id)){
            case null return "NFT does not exist";
            case (?result) result
        };

        let transferResult = await purchasedNFT.transferOwnership(newOwnerId);
        if (transferResult == "Success"){
            mapOfListings.delete(id);
            var ownedNFTs:List.List<Principal> = switch (mapOfOwners.get(ownerId)){
                case null List.nil<Principal>();
                case (?result) result;
            };

            // remove // reference pass?
            ownedNFTs := List.filter(ownedNFTs, func (listItemId: Principal):Bool{
                return listItemId != id;
            });

            addOwnership(newOwnerId, id);
            return "Success";
        }
        else{
            return transferResult;
        }
    };
};
